<!-- GENERATED by tools/gen_tables.py -- edit input-registers.json -->

# PS7000 read-only Modbus register map

**Protocol:** Modbus RTU, slave  
**Function code:** 0x04 (read input registers)  
**Scope:** Read-only registers (function code 0x04). Configuration and control writes are covered by the official Modbus manual supplied with the instrument.

## Before you read a single register

1. **Register numbers here are 1-based. The start address placed in the request frame is register number MINUS ONE.** To read register 1026, put 1025 (0x0401) in the frame.
2. **Word order for 32-bit values is CDAB - low word first, then high word.** Most Modbus masters default to ABCD. Set word order to 'little' / 'swapped' or floats will decode as nonsense.
3. Serial defaults: 8-N-1, slave 1-247, default 1 (0 = broadcast, no reply), baud 1200 / 2400 / 4800 / 9600 / 19200 / 38400 / 57600 / 115200.

> Register numbers below are stable from SW 3.3.26 onward. The measurement block is append-only: newer firmware adds fields at the end and never moves an existing one.

## Legacy main value

| Register | Field | Type | Unit | Description |
|---:|---|---|---|---|
| 1 | `mainValue` | U16 | see mainValueUnit (x0.001) | Filtered main value multiplied by 1000, truncated to an integer. Kept for legacy masters that can only read one register. Prefer register 1026, which is a float and does not clip. |

## Identification

| Register | Field | Type | Unit | Description |
|---:|---|---|---|---|
| 800 | `swVersionMajor` | U16 |  | Firmware version, major |
| 801 | `swVersionMinor` | U16 |  | Firmware version, minor |
| 802 | `swVersionPatch` | U16 |  | Firmware version, patch |
| 803 | `hwVersionMajor` | U16 |  | Hardware version, major |
| 804 | `hwVersionMinor` | U16 |  | Hardware version, minor |
| 805 | `deviceType` | U16 |  | Device identity, self-reported. 0x50 = density / concentration meter, 0x51 = spectral concentration meter. Firmware older than this feature answers exception 02; treat that as 'type unknown' rather than as an error. |

## Measurement result block

The whole block can be read in one request. Function code 0x04 allows 125 registers per request, so read 1000-1086 (87 registers) in one go, or request individual fields.

| Register | Field | Type | Unit | Description |
|---:|---|---|---|---|
| 1000 | `moduleStatus` | U32 |  | Module status bit flags, see docs/error-codes.md |
| 1002 | `wires` | U16 |  | Hardware wire count. Not used, ignore. |
| 1003 | `initProgress` | U16 | % | Power-on initialisation progress, 0-100 |
| 1004 | `measureErrorCode` | U16 |  | Measurement error bits, 0 = OK. See docs/error-codes.md. THIS is the field that tells you whether the reading is fresh. |
| 1005 | `systemErrorCode` | U16 |  | System error bits, 0 = OK |
| 1006 | `signalStrength` | U16 |  | Echo signal strength |
| 1007 | `signalQuality` | F32 |  | Signal quality, 0.0-1.0 |
| 1009 | `currentCalibrationDataNo` | U16 |  | Active calibration data set number |
| 1010 | `currentCalibrationMethod` | U16 |  | Active calibration method |
| 1011 | `energyVoltage` | F32 | mV | Raw energy voltage |
| 1013 | `energyVoltageFiltered` | F32 | mV | Filtered energy voltage |
| 1015 | `energyChange` | F32 | mV | Energy change against the reference baseline |
| 1017 | `energyChangeFiltered` | F32 | mV | Filtered energy change |
| 1019 | `intermediateValueRaw` | F32 |  | Intermediate result from the calibration table |
| 1021 | `intermediateValueFiltered` | F32 |  | Filtered intermediate result |
| 1023 | `intermediateValueUnit` | U16 |  | Unit code for the intermediate value, see unit table |
| 1024 | `mainValueRaw` | F32 |  | Main process value, unfiltered |
| 1026 | `mainValueFiltered` | F32 |  | **Main process value, filtered. THIS IS THE ONE YOU WANT for control and trending.** |
| 1028 | `mainValueUnit` | U16 |  | Unit code for the main value, see unit table |
| 1029 | `ok` | U16 |  | Sampling quality for this cycle, 1 = good. NOT a freshness flag - see the warning in docs/error-codes.md before using it. |
| 1030 | `targetAverageCount` | U16 |  | Configured averaging count |
| 1031 | `actualAverageCount` | U16 |  | Averaging count actually achieved this cycle |
| 1032 | `energyStdDeviation` | U16 | (x0.01) | Standard deviation of energy across frames |
| 1033 | `energyRaw` | U16 |  | Raw energy reading |
| 1034 | `dc` | U16 | (x0.1) | DC offset |
| 1035 | `dcStdDeviation` | U16 | (x0.01) | Standard deviation of the DC offset |
| 1036 | `gain` | U16 |  | Receive gain, recorded for diagnostics |
| 1037 | `currentMode` | U16 |  | 0 = normal output, non-zero = current-loop calibration mode. When non-zero the 4-20 mA output is held at a fixed test value and does NOT follow the process. |
| 1038 | `output1Connected` | U16 |  | Loop 1 detected as connected |
| 1039 | `output1Type` | U16 |  | What loop 1 carries: 0 = main value, 1 = temperature, 2 = energy |
| 1040 | `output1Value` | F32 |  | Process value mapped to loop 1 |
| 1042 | `output1Unit` | U16 |  | Unit code for loop 1 |
| 1043 | `output1Percent` | F32 |  | Loop 1 position within its span, 0.0-1.0 |
| 1045 | `output1Current` | F32 | mA | Loop 1 present current |
| 1047 | `output1OldCurrent` | F32 | mA | Loop 1 previous current |
| 1049 | `output2Connected` | U16 |  | Loop 2 detected as connected |
| 1050 | `output2Type` | U16 |  | What loop 2 carries, same codes as output1Type |
| 1051 | `output2Value` | F32 |  | Process value mapped to loop 2 |
| 1053 | `output2Unit` | U16 |  | Unit code for loop 2 |
| 1054 | `output2Percent` | F32 |  | Loop 2 position within its span, 0.0-1.0 |
| 1056 | `output2Current` | F32 | mA | Loop 2 present current |
| 1058 | `output2OldCurrent` | F32 | mA | Loop 2 previous current |
| 1060 | `relayState` | U16 |  | Relay output state |
| 1061 | `txVoltage` | U16 | V (x0.01) | Transmit excitation voltage |
| 1062 | `adReference` | U16 | mV | ADC reference voltage |
| 1063 | `referenceVoltagePoint1` | U16 | mV | Reference point 1 |
| 1064 | `referenceVoltagePoint2` | U16 | mV | Reference point 2 |
| 1065 | `mcuTemperature` | I16 | degC (x0.1) | MCU die temperature |
| 1066 | `boardTemperature` | I16 | degC (x0.1) | Board temperature |
| 1067 | `sensorTemperatureValid` | U16 |  | 1 = the probe temperature below is valid. Check this before trusting register 1068. |
| 1068 | `sensorTemperature` | F32 | degC | Probe (process) temperature from the PT1000 |
| 1070 | `gainAdjustSupported` | U16 |  | Hardware supports programmable gain |
| 1071 | `txGain` | U16 |  | Transmit gain setting |
| 1072 | `rxGain1` | U16 |  | Receive gain stage 1 |
| 1073 | `rxGain2` | U16 |  | Receive gain stage 2 |
| 1074 | `upTime` | U32 | s | Seconds since power-on. Useful for detecting an unexpected restart. |
| 1076 | `oneCycleCostTime` | U16 | ms | Duration of one measurement cycle. Poll no faster than this. |
| 1077 | `echoReadAddress` | U16 |  | Waveform buffer read address |
| 1078 | `echoLength` | U16 |  | Waveform buffer length |
| 1079 | `stepSize` | U16 |  | Waveform sample step |
| 1080 | `inputMin` | U16 | mV | Input range minimum |
| 1081 | `inputMax` | U16 | mV | Input range maximum |
| 1082 | `outputMin` | U16 | mV | Output range minimum |
| 1083 | `outputMax` | U16 | mV | Output range maximum |
| 1084 | `sampleFrequency` | U16 | kHz | Waveform sampling frequency |
| 1085 | `echoOffsetTime` | U16 | us | Waveform window offset |
| 1086 | `echoLengthTime` | U16 | us | Waveform window length |
| 1104 | `gasIndex` | U16 |  | Entrained-gas index, 0-100. 0 = no gas detected. Instantaneous value - a single bubble crossing the beam can spike it. Derived from frame-to-frame variance, not from absolute echo amplitude, which is what lets it separate 'more bubbles' from 'more solids'. _(firmware SW 4.x)_ |
| 1113 | `gasIndexEma` | U16 |  | Time-smoothed entrained-gas index. This is the one to alarm on: it ignores isolated bubbles and responds to sustained gas. The instrument's own bubble flag is driven by this value exceeding its threshold for consecutive cycles. _(firmware SW 4.x)_ |

## History

| Register | Field | Type | Unit | Description |
|---:|---|---|---|---|
| 7990 | `historyCapacity` | U16 |  | Number of history records the instrument can hold. Self-describing: read this before walking the history area. Firmware without this register answers exception 02. |
